! File generated by DesignBuilder - 6.1.5.002 23/08/2022 - 11:50:35
! Source file: D:\OneDrive - UNIVERSIDAD DE SEVILLA\Python\accim tests\TestModels\2zones_CalcVent\TestModel_onlyGeometryForVRFsystem_2zones_CalcVent.dsb

  Version,22.2;

  RunPeriod,
    Untitled (O1-O1:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ESP_MADRID_IWEC.epw

  Site:Location,
    Untitled (O1-O1:31-12)  (01-01:31-12),  !- Name
    40.45,                   !- Latitude {deg}
    -3.55,                   !- Longitude {deg}
    1,                       !- Time Zone {hr}
    582;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,6.09,5.28,6.71,8.95,14.81,19.34,22.39,23.32,21.74,18.22,13.53,9.18;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.2,                    !- Maximum Dry-Bulb Temperature {C}
    17.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38,                      !- Maximum Dry-Bulb Temperature {C}
    17.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.9,                    !- Maximum Dry-Bulb Temperature {C}
    16.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -4,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    11.6,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    1000,                    !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    .0001,                   !- Relative Airflow Convergence Tolerance {dimensionless}
    .000001,                 !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1,                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                      !- Height Dependence of External Node Temperature
    SkylineLU,               !- Solver
    No,                      !- Allow Unsupported Zone Equipment
    No;                      !- Do Distribution Duct Sizing Calculation

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Office_OpenOff_Occ

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_OpenOff_Equip

  Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Light

  Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    20001,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,24;         !- Field 9

  WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Urea Formaldehyde Foam- thickness 0.1327

  Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    .1327,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1

  Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07

  Material,
    Floor/Roof Screed_.O7,   !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.03

  Material,
    Timber Flooring_.O3,     !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Asphalt 1- thickness 0.01

  Material,
    Asphalt 1_.O1,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445

  Material,
    MW Glass Wool (rolls)_.1445,  !- Name
    Rough,                   !- Roughness
    .1445,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013

  Material,
    Plasterboard_.O13,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025

  Material,
    Gypsum Plasterboard_.O25,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0.1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013

  Material,
    Gypsum Plastering_.O13,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Project ground floor

  Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.O7,   !- Layer 3
    Timber Flooring_.O3;     !- Layer 4

! <Previous reversed>

  Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_.O3,     !- Outside Layer
    Floor/Roof Screed_.O7,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project flat roof

  Construction,
    Project flat roof,       !- Name
    Asphalt 1_.O1,           !- Outside Layer
    MW Glass Wool (rolls)_.1445,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    Plasterboard_.O13;       !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project flat roof_Rev,   !- Name
    Plasterboard_.O13,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    MW Glass Wool (rolls)_.1445,  !- Layer 3
    Asphalt 1_.O1;           !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! Project wall

  Construction,
    Project wall,            !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.O13;  !- Layer 4

! <Previous reversed>

  Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_.O13,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

  Construction,
    1001,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Block 1 - Zone 2

  Zone,
    Block1:Zone2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    126.7064,                !- Volume {m3}
    36.2018,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone2,     !- Name
    Block1:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 19,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 19,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 19,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 19,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone2,            !- Name
    Block1:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block1:Zone2 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone2#05;  !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block1:Zone2,        !- Name
    DHW Block1:Zone2,        !- End-Use Subcategory
    2.23467901234568E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone2,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone2,  !- Cold Water Supply Temperature Schedule Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:Zone2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:Zone2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone2,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    On 24/7;                 !- Venting Availability Schedule Name

   ! Block 1, Zone 2, Ground floor - 42.395 m2 (Ground), Surface Area: 42.395m2

  BuildingSurface:Detailed,
    Block1:Zone2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.014754282,-3.7605381575,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.298249883,-3.7605381575,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.298249883,2.0367288965,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.014754282,2.0367288965,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Roof - 42.395 m2, Surface Area: 42.395m2

  BuildingSurface:Detailed,
    Block1:Zone2_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.298249883,-3.7605381575,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    2.014754282,-3.7605381575,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    2.014754282,2.0367288965,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.298249883,2.0367288965,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Roof_1_0_0, !- Name
    .0042395,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Roof_1_0_0, !- Surface Name
    Block1:Zone2_Roof_1_0_0, !- Leakage Component Name
    Block1:Zone2_Roof_1_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Roof_1_0_0, !- Name
    4.67,                    !- External Node Height {m}
    Block1:Zone2_Roof_1_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Roof_1_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 2, Partition - 20.290 m2 (Block 1, Zone 1), Surface Area: 20.2904

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.014754282,-3.76053816,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.014754282,2.0367289,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.014754282,2.0367289,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.014754282,-3.76053816,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Partition - 20.290 m2 (Block 1, Zone 1), Surface Area: 20.2904 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_4_0_10000,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.014754282,2.0367289,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.014754282,-3.76053816,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.014754282,-3.76053816,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.014754282,2.0367289,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Partition_2_0_0,  !- Name
    .0608713,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Partition_2_0_0,  !- Surface Name
    Block1:Zone2_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

   ! Block 1, Zone 2, Wall - 25.596 m2 - 0.0°, Surface Area: 25.596m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.014754282,2.0367288965,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.298249883,2.0367288965,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.298249883,2.0367288965,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.014754282,2.0367288965,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_3_0_0, !- Name
    .0018805,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_3_0_0, !- Surface Name
    Block1:Zone2_Wall_3_0_0, !- Leakage Component Name
    Block1:Zone2_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_3_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone2_Wall_3_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 6.790m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .857928656,2.0367288965,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -3.923924256,2.0367288965,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -3.923924256,2.0367288965,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    .857928656,2.0367288965,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    On 24/7;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone2_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 2, Wall - 20.290 m2 - 270.0°, Surface Area: 20.290m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.298249883,2.0367288965,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.298249883,-3.7605381575,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.298249883,-3.7605381575,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.298249883,2.0367288965,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_4_0_0, !- Name
    .0015223,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_4_0_0, !- Surface Name
    Block1:Zone2_Wall_4_0_0, !- Leakage Component Name
    Block1:Zone2_Wall_4_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_4_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone2_Wall_4_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_4_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 5.067m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.298249883,.922388841,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -5.298249883,-2.646198101,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -5.298249883,-2.646198101,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -5.298249883,.922388841,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    On 24/7;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone2_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 2, Wall - 25.596 m2 - 180.0°, Surface Area: 25.596m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.298249883,-3.7605381575,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.014754282,-3.7605381575,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.014754282,-3.7605381575,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.298249883,-3.7605381575,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_5_0_0, !- Name
    .0018805,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_5_0_0, !- Surface Name
    Block1:Zone2_Wall_5_0_0, !- Leakage Component Name
    Block1:Zone2_Wall_5_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_5_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone2_Wall_5_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_5_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 6.790m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.923924256,-3.7605381575,.84,  !- X,Y,Z ==> Vertex 1 {m}
    .857928656,-3.7605381575,.84,  !- X,Y,Z ==> Vertex 2 {m}
    .857928656,-3.7605381575,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -3.923924256,-3.7605381575,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    On 24/7;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone2_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

! Block 1 - Zone 1

  Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    105.3337,                !- Volume {m3}
    30.0953,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone1,     !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 26,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone1,            !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block1:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone1#05;  !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block1:Zone1,        !- Name
    DHW Block1:Zone1,        !- End-Use Subcategory
    1.85773456790123E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone1,  !- Cold Water Supply Temperature Schedule Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone1,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    On 24/7;                 !- Venting Availability Schedule Name

   ! Block 1, Zone 1, Ground floor - 35.604 m2 (Ground), Surface Area: 35.604m2

  BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.156199441,-3.7605381575,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.014754282,-3.7605381575,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.014754282,2.0367288965,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.156199441,2.0367288965,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Roof - 35.604 m2, Surface Area: 35.604m2

  BuildingSurface:Detailed,
    Block1:Zone1_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.014754282,-3.7605381575,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.156199441,-3.7605381575,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.156199441,2.0367288965,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.014754282,2.0367288965,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Roof_1_0_0, !- Name
    .0035604,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Roof_1_0_0, !- Surface Name
    Block1:Zone1_Roof_1_0_0, !- Leakage Component Name
    Block1:Zone1_Roof_1_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Roof_1_0_0, !- Name
    4.67,                    !- External Node Height {m}
    Block1:Zone1_Roof_1_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Roof_1_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 1, Wall - 20.290 m2 - 90.0°, Surface Area: 20.290m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.156199441,-3.7605381575,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.156199441,2.0367288965,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.156199441,2.0367288965,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.156199441,-3.7605381575,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_2_0_0, !- Name
    .0015223,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0, !- Surface Name
    Block1:Zone1_Wall_2_0_0, !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone1_Wall_2_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 5.067m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.156199441,-2.646198101,.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.156199441,.922388841,.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.156199441,.922388841,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.156199441,-2.646198101,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    On 24/7;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone1_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 1, Wall - 21.495 m2 - 0.0°, Surface Area: 21.495m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.156199441,2.0367288965,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.014754282,2.0367288965,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.014754282,2.0367288965,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.156199441,2.0367288965,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_3_0_0, !- Name
    .0015869,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_3_0_0, !- Surface Name
    Block1:Zone1_Wall_3_0_0, !- Leakage Component Name
    Block1:Zone1_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_3_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone1_Wall_3_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 5.626m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.957607666,2.0367288965,.84,  !- X,Y,Z ==> Vertex 1 {m}
    2.995846054,2.0367288965,.84,  !- X,Y,Z ==> Vertex 2 {m}
    2.995846054,2.0367288965,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    6.957607666,2.0367288965,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    On 24/7;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone1_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 1, Wall - 21.495 m2 - 180.0°, Surface Area: 21.495m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.014754282,-3.7605381575,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.156199441,-3.7605381575,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.156199441,-3.7605381575,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.014754282,-3.7605381575,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_5_0_0, !- Name
    .0015869,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_5_0_0, !- Surface Name
    Block1:Zone1_Wall_5_0_0, !- Leakage Component Name
    Block1:Zone1_Wall_5_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_5_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone1_Wall_5_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_5_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 5.626m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.995846054,-3.7605381575,.84,  !- X,Y,Z ==> Vertex 1 {m}
    6.957607666,-3.7605381575,.84,  !- X,Y,Z ==> Vertex 2 {m}
    6.957607666,-3.7605381575,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    2.995846054,-3.7605381575,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    On 24/7;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone1_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

  AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}

  AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    Block1:Zone2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,22,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    Block1:Zone2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    Block1:Zone2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,24,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    Block1:Zone2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block1:Zone2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone2,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone2,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone2,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone2,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone2 Thermostat, !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone2,  !- Name
    Block1:Zone2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone2,            !- Zone Name
    Block1:Zone2 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone2 Zone,  !- Zone Air Node Name
    Node Block1:Zone2 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone2 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone2 Inlets,     !- Name
    Node Block1:Zone2 In;    !- Node 1 Name

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    Block1:Zone1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,22,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    Block1:Zone1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    Block1:Zone1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,24,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office_OpenOff_Cool

  Schedule:Compact,
    Block1:Zone1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone1 Thermostat, !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone1,  !- Name
    Block1:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone1,            !- Zone Name
    Block1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone1 Zone,  !- Zone Air Node Name
    Node Block1:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone1 Inlets,     !- Name
    Node Block1:Zone1 In;    !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

